# Semisótano: luminarias integradas, revisión visual 01

Abra SEMISOTANO_LUMINARIAS_INTEGRADAS.dxf. El modelo está en metros y contiene la base recibida más 162 inserciones de luminarias; no contiene recorridos nuevos ni códigos exteriores junto a los símbolos. La hoja IE_LUMINARIAS_A1 es la vista general a 1:100; otras tres hojas A3 muestran detalles. El PDF procede de estas hojas CAD.

Las doce definiciones de bloques reproducen los trazos de las propuestas aprobadas. En este nivel se utilizan cinco tipos: L-01 (20), L-01-15 / 15W-A (118), L-02 (13), L-04B (7) y L-03-IP65 (4). Total: 162 unidades y 2.931 W. Los símbolos tienen tamaño gráfico para la escala de impresión; no sirven para medir dimensiones físicas de luminarias.

Las 162 coordenadas XY y alturas se extraen de las tablas de la memoria DIALux REV1. La orientación de las lineales se toma visualmente de los planos de situación: rampa horizontal; las otras verticales. La unidad individual de Vereda 02 (página 118, n.º 20) se conserva: corresponde a la unidad que el Excel dejó sin local. En el resto, las cantidades por ambiente coinciden con el Excel.

ID, tipo, altura, ambiente, potencia, flujo, protección y página de la memoria son atributos editables ocultos. Las alturas no se aplican a la coordenada Z: esta entrega es un plano XY. Los L-02 mantienen las posiciones de DIALux y la descripción de pared del Excel; el montaje y las interferencias deben contrastarse con el proyecto definitivo. No se ha recalculado la iluminación ni se ha verificado el diseño definitivo.

La arquitectura conserva geometría, capas y estados originales; mobiliario y cotas que venían apagados siguen incluidos. La representación gris del fondo es un ajuste de visualización del PDF. No se incorporaron los tomacorrientes propuestos en la entrega anterior.

Fuentes OpenSans-Regular.ttf y OpenSans-Semibold.ttf incluidas para conservar el aspecto. Si AutoCAD sustituye las fuentes, instálelas o añada la carpeta a su ruta de fuentes y regenere. No hay referencias externas a imágenes. No se ha abierto en AutoCAD en este entorno.
