# Luminarias proporcionadas por medidas — REV03

Un único DXF integrado: SEMISOTANO_LUMINARIAS_MEDIDAS_REV03.dxf. Unidades del modelo y de los bloques: metros. Las 162 referencias se insertan a escala 1, manteniendo los puntos, giros, cantidades y atributos anteriores. No se agregan recorridos ni códigos exteriores. Se conservan los trazos aprobados y las marcas LED interiores; la carcasa lineal ahora responde también a su ancho de referencia.

El PDF principal tiene tres páginas: las doce luminarias a escala común 1:10; plano general a 1:100; detalle norte a 1:25. Las luminarias pequeñas se ven pequeñas en el plano porque ya no se amplían individualmente. La lámina común muestra el detalle con proporciones comparables. Medidas del cuerpo, sin incluir salientes gráficos orientativos de presillas o pestañas.

Referencias: L-01 nominal 1.200 × aprox. 80 mm según cuadro; L-01-15 599 × 77 mm según LEDVANCE 4099854146671; L-01-18 nominal 600 × aprox. 80 mm; L-02 Ø390 mm según Philips WL140V; L-04B Ø166 mm exterior según Philips DN145B (no confundir con el corte de techo de 155 mm); L-03-IP65 cuerpo 595 × 595 mm según Philips RC132V. Las otras variantes L-03 mantienen el módulo nominal 600 × 600 mm del cuadro. L-04C: Ø180 mm provisional, estimado sin modelo exacto, no utilizado en este nivel. Consulte los enlaces y el estado de cada medida en MEDIDAS_REFERENCIA_REV03.json.

La corrección es dimensional. Se mantienen las 69 posiciones propuestas del estacionamiento y las otras 93 de referencia. Alturas, peraltes, montaje y cálculo lumínico siguen pendientes. Se conserva la comprobación de ausencia de superposiciones gráficas de los 69 puntos con las franjas y proyecciones de ductos contrastadas en REV02. No equivale a coordinación física 3D ni a validación de lux. Las medidas aproximadas deberán ajustarse al equipo definitivo.

Los campos ocultos LARGO_CUERPO_MM, ANCHO_CUERPO_MM, DIAMETRO_CUERPO_MM y REFERENCIA_DIMENSIONAL permiten consultar el tamaño sin añadir rótulos en planta. Fuentes OpenSans incluidas. DXF guardado, reabierto y auditado sin errores; no se ha abierto en AutoCAD en este entorno.
